<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:GPI:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_GPI_1.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:GPI:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:GPI:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:GPI:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_GPI_1.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:PIP:1:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:PIP:1:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:PIP:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:PIP:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:PIP:1:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:PIP:1:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:PIP:1:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:PIP:1:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:PIP:1:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:PIP:1:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:PIP:1:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:PIP:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:PIP:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:PIP:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:PIP:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:PIP:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:PIP:1:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:PIP:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:PIP:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:PIP:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:PIP:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:PIP:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:PIP:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:PIP:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:PIP:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:PIP:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:PIP:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:1:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:1:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_1.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1K2:SWITCH:VGC:2:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1K2:SWITCH:VGC:2:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR1K2_SWITCH_VGC_2.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GCC:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GCC:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GCC:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GCC:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GCC:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GCC:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GCC:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GCC:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GCC:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GCC:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GCC:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GCC:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GCC:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GCC:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GCC:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GCC:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GCC:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GCC:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GCC:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GCC:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GCC:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GCC:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GCC_1.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GPI:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GPI:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GPI:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GPI:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GPI:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GPI:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GPI:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GPI:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GPI:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GPI:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GPI:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GPI:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GPI:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GPI:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GPI:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GPI:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GPI:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GPI:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GPI:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GPI:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:GPI:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:GPI:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_GPI_1.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:PIP:1:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:PIP:1:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:PIP:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:PIP:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:PIP:1:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:PIP:1:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:PIP:1:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:PIP:1:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:PIP:1:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:PIP:1:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:PIP:1:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:PIP:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:PIP:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:PIP:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:PIP:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:PIP:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:PIP:1:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:PIP:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:PIP:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:PIP:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:PIP:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:PIP:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:PIP:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:PIP:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:PIP:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:PIP:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:PIP:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:1:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:1:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_1.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2K2:FLAT:VGC:2:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2K2:FLAT:VGC:2:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR2K2_FLAT_VGC_2.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GCC:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GCC:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GCC:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GCC:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GCC:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GCC:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GCC:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GCC:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GCC:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GCC:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GCC:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GCC:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GCC:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GCC:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GCC:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GCC:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GCC:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GCC:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GCC:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GCC:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GCC:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GCC:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GCC_1.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GPI:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GPI:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GPI:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GPI:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GPI:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GPI:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GPI:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GPI:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GPI:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GPI:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GPI:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GPI:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GPI:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GPI:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GPI:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GPI:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GPI:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GPI:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GPI:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GPI:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:GPI:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:GPI:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_GPI_1.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:PIP:1:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:PIP:1:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:PIP:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:PIP:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:PIP:1:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:PIP:1:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:PIP:1:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:PIP:1:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:PIP:1:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:PIP:1:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:PIP:1:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:PIP:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:PIP:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:PIP:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:PIP:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:PIP:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:PIP:1:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:PIP:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:PIP:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:PIP:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:PIP:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:PIP:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:PIP:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:PIP:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:PIP:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:PIP:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:PIP:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:1:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:1:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_1.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR3K2:KBH:VGC:2:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR3K2:KBH:VGC:2:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR3K2_KBH_VGC_2.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GCC:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GCC:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GCC:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GCC:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GCC:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GCC:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GCC:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GCC:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GCC:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GCC:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GCC:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GCC:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GCC:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GCC:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GCC:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GCC:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GCC:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GCC:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GCC:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GCC:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GCC:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GCC:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GCC_1.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GCC:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GCC:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GCC:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GCC:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GCC:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GCC:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GCC:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GCC:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GCC:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GCC:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GCC:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GCC:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GCC:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GCC:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GCC:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GCC:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GCC:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GCC:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GCC:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GCC:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GCC:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GCC:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GCC_1.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GPI:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GPI:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GPI:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GPI:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GPI:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GPI:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GPI:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GPI:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GPI:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GPI:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GPI:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GPI:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GPI:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GPI:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GPI:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GPI:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GPI:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GPI:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GPI:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GPI:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:GPI:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:GPI:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_GPI_1.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:PIP:1:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:PIP:1:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:PIP:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:PIP:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:PIP:1:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:PIP:1:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:PIP:1:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:PIP:1:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:PIP:1:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:PIP:1:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:PIP:1:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:PIP:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:PIP:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:PIP:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:PIP:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:PIP:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:PIP:1:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:PIP:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:PIP:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:PIP:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:PIP:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:PIP:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:PIP:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:PIP:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:PIP:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:PIP:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:PIP:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1K2:EXIT:VGC:1:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1K2:EXIT:VGC:1:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_SL1K2_EXIT_VGC_1.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GCC:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GCC:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GCC:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GCC:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GCC:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GCC:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GCC:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GCC:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GCC:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GCC:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GCC:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GCC:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GCC:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GCC:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GCC:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GCC:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GCC:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GCC:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GCC:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GCC:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GCC:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GCC:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GCC_1.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GPI:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GPI:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GPI:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GPI:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GPI:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GPI:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GPI:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GPI:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GPI:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GPI:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GPI:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GPI:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GPI:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GPI:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GPI:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GPI:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GPI:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GPI:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GPI:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GPI:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:GPI:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:GPI:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_GPI_1.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:PIP:1:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:PIP:1:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:PIP:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:PIP:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:PIP:1:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:PIP:1:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:PIP:1:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:PIP:1:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:PIP:1:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:PIP:1:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:PIP:1:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:PIP:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:PIP:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:PIP:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:PIP:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:PIP:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:PIP:1:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:PIP:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:PIP:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:PIP:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:PIP:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:PIP:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:PIP:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:PIP:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:PIP:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:PIP:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:PIP:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1K2:PPS:VGC:1:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1K2:PPS:VGC:1:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST1K2_PPS_VGC_1.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST3K2:TERM:PIP:1:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST3K2:TERM:PIP:1:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST3K2:TERM:PIP:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST3K2:TERM:PIP:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST3K2:TERM:PIP:1:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST3K2:TERM:PIP:1:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST3K2:TERM:PIP:1:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST3K2:TERM:PIP:1:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST3K2:TERM:PIP:1:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST3K2:TERM:PIP:1:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST3K2:TERM:PIP:1:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST3K2:TERM:PIP:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST3K2:TERM:PIP:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST3K2:TERM:PIP:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST3K2:TERM:PIP:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST3K2:TERM:PIP:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST3K2:TERM:PIP:1:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST3K2:TERM:PIP:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST3K2:TERM:PIP:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST3K2:TERM:PIP:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST3K2:TERM:PIP:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST3K2:TERM:PIP:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST3K2:TERM:PIP:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST3K2:TERM:PIP:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST3K2:TERM:PIP:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST3K2:TERM:PIP:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST3K2:TERM:PIP:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_ST3K2_TERM_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:ATM:GPI:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:ATM:GPI:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:ATM:GPI:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:ATM:GPI:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:ATM:GPI:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:ATM:GPI:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:ATM:GPI:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:ATM:GPI:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:ATM:GPI:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:ATM:GPI:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:ATM:GPI:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:ATM:GPI:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:ATM:GPI:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:ATM:GPI:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:ATM:GPI:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:ATM:GPI:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:ATM:GPI:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:ATM:GPI:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:ATM:GPI:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:ATM:GPI:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:ATM:GPI:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:ATM:GPI:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_ATM_GPI_1.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:K2B:GCC:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:K2B:GCC:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:K2B:GCC:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:K2B:GCC:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:K2B:GCC:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:K2B:GCC:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:K2B:GCC:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:K2B:GCC:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:K2B:GCC:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:K2B:GCC:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:K2B:GCC:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:K2B:GCC:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:K2B:GCC:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:K2B:GCC:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:K2B:GCC:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:K2B:GCC:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:K2B:GCC:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:K2B:GCC:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:K2B:GCC:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:K2B:GCC:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TM2K2:K2B:GCC:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TM2K2:K2B:GCC:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GCC:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GCC:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GCC:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GCC:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GCC:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GCC:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GCC:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GCC:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GCC:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GCC:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GCC:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GCC:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GCC:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GCC:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GCC:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GCC:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GCC:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GCC:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GCC:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GCC:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GCC:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GCC:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GCC_1.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GPI:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GPI:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GPI:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GPI:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GPI:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GPI:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GPI:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GPI:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GPI:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GPI:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GPI:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GPI:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GPI:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GPI:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GPI:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GPI:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GPI:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GPI:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GPI:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GPI:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:GPI:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:GPI:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_GPI_1.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:PIP:1:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:PIP:1:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:PIP:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:PIP:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:PIP:1:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:PIP:1:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:PIP:1:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:PIP:1:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:PIP:1:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:PIP:1:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:PIP:1:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:PIP:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:PIP:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:PIP:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:PIP:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:PIP:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:PIP:1:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:PIP:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:PIP:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:PIP:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:PIP:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:PIP:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:PIP:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:PIP:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:PIP:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K1:PLEG:PIP:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K1:PLEG:PIP:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K1_PLEG_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K2:VFS:1:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.i_xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K2:VFS:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K2:VFS:1:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K2:VFS:1:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K2:VFS:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K2:VFS:1:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K2:VFS:1:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K2:VFS:1:TRIG_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.i_xTrigger</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRIG_ON</div>
<div class="line">field: ZNAM TRIG_OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K2:VFS:1:VAC_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.i_xVAC_FAULT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT OK</div>
<div class="line">field: ZNAM FAULT</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K2:VFS:1:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K2:VFS:1:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K2:VFS:1:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K2:VFS:1:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K2:VFS:1:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K2:VFS:1:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K2:VFS:1:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K2:VFS:1:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K2:VFS:1:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K2:VFS:1:GFS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.sGFS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K2:VFS:1:VETO_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.sVetoDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K2:VFS:1:CLS_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K2:VFS:1:CLS_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K2:VFS:1:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K2:VFS:1:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K2:VFS:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K2:VFS:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K2:VFS:1:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1K2:VFS:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1K2:VFS:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV1K2_VFS_Interface.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:GFS:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:GFS:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:GFS:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:GFS:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:GFS:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:GFS:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:GFS:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:GFS:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:GFS:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:GFS:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:GFS:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:GFS:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:GFS:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:GFS:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:GFS:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:GFS:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:GFS:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:GFS:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:GFS:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:GFS:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:GFS:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:GFS:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_GFS_1.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:PIP:1:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:PIP:1:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:PIP:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:PIP:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:PIP:1:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:PIP:1:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:PIP:1:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:PIP:1:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:PIP:1:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:PIP:1:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:PIP:1:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:PIP:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:PIP:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:PIP:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:PIP:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:PIP:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:PIP:1:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:PIP:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:PIP:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:PIP:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:PIP:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:PIP:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:PIP:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:PIP:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:PIP:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4K2:PIP:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4K2:PIP:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_TV4K2_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:ILK:ILK_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.st_RIX_ILK.q_xILK_OK_DO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:ILK:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.st_RIX_ILK.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:ILK:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.st_RIX_ILK.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:ILK:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.st_RIX_ILK.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:ILK:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.st_RIX_ILK.xIlk_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:ILK:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.st_RIX_ILK.xIlk_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)LCLSGeneral:GlobalLogTrickleTrip_RBV</p></td>
<td><p>bi</p></td>
<td><p>Tripped by overall log count</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)LCLSGeneral:LogHost_RBV</p></td>
<td><p>waveform</p></td>
<td><p>The log host IP address</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)LCLSGeneral:LogHost</p></td>
<td><p>waveform</p></td>
<td><p>The log host IP address</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)LCLSGeneral:LogPort_RBV</p></td>
<td><p>longin</p></td>
<td><p>The log host UDP port</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)LCLSGeneral:LogPort</p></td>
<td><p>longout</p></td>
<td><p>The log host UDP port</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)LCLSGeneral:LogMessageCount_RBV</p></td>
<td><p>longin</p></td>
<td><p>Total log messages on the last cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:FIM:MR3K2:ILK:ILK_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_INTF.ST_MR3K2_FIM_ILK.q_xILK_OK_DO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:FIM:MR3K2:ILK:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_RIX_INTF.ST_MR3K2_FIM_ILK.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:FIM:MR3K2:ILK:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_RIX_INTF.ST_MR3K2_FIM_ILK.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:FIM:MR3K2:ILK:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_INTF.ST_MR3K2_FIM_ILK.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:FIM:MR3K2:ILK:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_INTF.ST_MR3K2_FIM_ILK.xIlk_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:FIM:MR3K2:ILK:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_RIX_INTF.ST_MR3K2_FIM_ILK.xIlk_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:FIM:MR4K2:ILK:ILK_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_INTF.ST_MR4K2_FIM_ILK.q_xILK_OK_DO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:FIM:MR4K2:ILK:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_RIX_INTF.ST_MR4K2_FIM_ILK.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:FIM:MR4K2:ILK:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_RIX_INTF.ST_MR4K2_FIM_ILK.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:FIM:MR4K2:ILK:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_INTF.ST_MR4K2_FIM_ILK.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:FIM:MR4K2:ILK:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_INTF.ST_MR4K2_FIM_ILK.xIlk_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:FIM:MR4K2:ILK:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_RIX_INTF.ST_MR4K2_FIM_ILK.xIlk_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:010:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[10].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:011:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[11].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:012:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[12].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:012:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[12].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:012:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[12].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:012:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[12].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:012:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[12].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:012:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[12].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:012:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_RIX_VAC_FSV_PMPS.g_FastFaultOutput2.astFF[12].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:02:FF:012:OK_RBV</p></td>
<td><p>bi</p></td>
