<!DOCTYPE html>
<html class="writer-html5" lang="en" >
<head>
  <meta charset="utf-8" /><meta name="generator" content="Docutils 0.17.1: http://docutils.sourceforge.net/" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>DUTs &mdash; pcdshub/lcls-plc-kfe-rix-vac  documentation</title>
      <link rel="stylesheet" href="_static/pygments.css" type="text/css" />
      <link rel="stylesheet" href="_static/css/theme.css" type="text/css" />
  <!--[if lt IE 9]>
    <script src="_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script data-url_root="./" id="documentation_options" src="_static/documentation_options.js"></script>
        <script src="_static/jquery.js"></script>
        <script src="_static/underscore.js"></script>
        <script src="_static/doctools.js"></script>
        <script src="_static/doctr-versions-menu.js"></script>
    <script src="_static/js/theme.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="prev" title="Data Types" href="plc-kfe-rix-vac_plc_kfe_rix_vac_epics.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >
            <a href="index.html" class="icon icon-home"> pcdshub/lcls-plc-kfe-rix-vac
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">plc-kfe-rix-vac</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-rix-vac_pragmas.html">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-rix-vac_nc.html">NC Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-rix-vac_boxes.html">Boxes</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-rix-vac_links.html">Links</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">plc_kfe_rix_vac</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-rix-vac_plc_kfe_rix_vac_summary.html">Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-rix-vac_plc_kfe_rix_vac_summary.html#pragmas">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-rix-vac_plc_kfe_rix_vac_summary.html#libraries">Libraries</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-rix-vac_plc_kfe_rix_vac_summary.html#symbols">Symbols</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-rix-vac_plc_kfe_rix_vac_epics.html">Data Types</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-rix-vac_plc_kfe_rix_vac_epics.html#database-records">Database Records</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">DUTs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#st-ext-ilk">ST_EXT_ILK</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#gvls">GVLs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#global-version">Global_Version</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-kfe-rix-vac">GVL_KFE_RIX_VAC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-rix-intf">GVL_RIX_INTF</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-rix-vac-fs-devices">GVL_RIX_VAC_FS_DEVICES</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-rix-vac-fsv-pmps">GVL_RIX_VAC_FSV_PMPS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-variables">GVL_Variables</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#pous">POUs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#checkbounds">CheckBounds</a></li>
<li class="toctree-l2"><a class="reference internal" href="#checkdivdint">CheckDivDInt</a></li>
<li class="toctree-l2"><a class="reference internal" href="#checkdivlint">CheckDivLInt</a></li>
<li class="toctree-l2"><a class="reference internal" href="#checkdivlreal">CheckDivLReal</a></li>
<li class="toctree-l2"><a class="reference internal" href="#checkdivreal">CheckDivReal</a></li>
<li class="toctree-l2"><a class="reference internal" href="#checklrangesigned">CheckLRangeSigned</a></li>
<li class="toctree-l2"><a class="reference internal" href="#checklrangeunsigned">CheckLRangeUnsigned</a></li>
<li class="toctree-l2"><a class="reference internal" href="#checkpointer">CheckPointer</a></li>
<li class="toctree-l2"><a class="reference internal" href="#checkrangesigned">CheckRangeSigned</a></li>
<li class="toctree-l2"><a class="reference internal" href="#checkrangeunsigned">CheckRangeUnsigned</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-ext-ilk">FB_EXT_ILK</a></li>
<li class="toctree-l2"><a class="reference internal" href="#main">MAIN</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-kfe-rix-vac">PRG_KFE_RIX_VAC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-kfe-rix-vac-fs">PRG_KFE_RIX_VAC_FS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-rix-intf">PRG_RIX_INTF</a></li>
</ul>
</li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="index.html">pcdshub/lcls-plc-kfe-rix-vac</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="index.html" class="icon icon-home"></a> &raquo;</li>
      <li>DUTs</li>
      <li class="wy-breadcrumbs-aside">
            <a href="_sources/plc-kfe-rix-vac_plc_kfe_rix_vac_source.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="duts">
<h1>DUTs<a class="headerlink" href="#duts" title="Permalink to this headline"></a></h1>
<section id="st-ext-ilk">
<h2>ST_EXT_ILK<a class="headerlink" href="#st-ext-ilk" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_EXT_ILK</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">HV_SW</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xIlk_sw</span><span class="p">:</span> <span class="n">BOOL</span><span class="o">:=</span><span class="kc">True</span><span class="p">;</span> <span class="o">//</span> <span class="n">EPICS</span> <span class="n">control</span> <span class="k">for</span> <span class="n">switching</span> <span class="n">the</span> <span class="n">interlock</span> <span class="n">on</span> <span class="ow">or</span> <span class="n">off</span><span class="o">.</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ILK_DO</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">q_xILK_OK_DO</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Readout</span> <span class="n">of</span> <span class="n">the</span> <span class="n">external</span> <span class="n">interlock</span><span class="s1">&#39;s ouput value</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">ILK_OK</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">xIlkOK</span>  <span class="p">:</span>       <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Interlock</span> <span class="n">Bit</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PRO_SP</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">rPRO_SP</span><span class="p">:</span> <span class="n">REAL</span>   <span class="o">:=</span> <span class="mf">1e-6</span><span class="p">;</span> <span class="o">//</span> <span class="n">Pressure</span> <span class="n">below</span> <span class="n">which</span> <span class="n">the</span> <span class="n">HV</span> <span class="n">signal</span> <span class="n">may</span> <span class="n">turn</span> <span class="n">on</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-ext-ilk">ST_EXT_ILK</a></p></li>
</ul>
</dd>
</dl>
</section>
</section>
<section id="gvls">
<h1>GVLs<a class="headerlink" href="#gvls" title="Permalink to this headline"></a></h1>
<section id="global-version">
<h2>Global_Version<a class="headerlink" href="#global-version" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcGenerated&#39;</span><span class="p">}</span>
<span class="o">//</span> <span class="n">This</span> <span class="n">function</span> <span class="n">has</span> <span class="n">been</span> <span class="n">automatically</span> <span class="n">generated</span> <span class="kn">from</span> <span class="nn">the</span> <span class="n">project</span> <span class="n">information</span><span class="o">.</span>
<span class="n">VAR_GLOBAL</span> <span class="n">CONSTANT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;const_non_replaced&#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;linkalways&#39;</span><span class="p">}</span>
    <span class="n">stLibVersion_plc_kfe_rix_vac</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="o">:=</span> <span class="p">(</span><span class="n">iMajor</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">,</span> <span class="n">iMinor</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">,</span> <span class="n">iBuild</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span> <span class="n">iRevision</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span> <span class="n">sVersion</span> <span class="o">:=</span> <span class="s1">&#39;1.1.0&#39;</span><span class="p">);</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-kfe-rix-vac">
<h2>GVL_KFE_RIX_VAC<a class="headerlink" href="#gvl-kfe-rix-vac" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span>

<span class="o">//</span> <span class="n">MKS275</span> <span class="n">Gauges</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: PC1K1:ZOS:GPI:1 &#39;</span><span class="p">}</span>
<span class="n">fb_PC1K1_ZOS_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR1K2:SWITCH:GPI:1 &#39;</span><span class="p">}</span>
<span class="n">fb_MR1K2_SWITCH_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: TV1K1:PLEG:GPI:1 &#39;</span><span class="p">}</span>
<span class="n">fb_TV1K1_PLEG_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>    <span class="s1">&#39;.i_iPRESS_R    := TIID^Device 1 (EtherCAT)^B950_100H1_WALL (EK1100)^Term 119 (EL3174)^AI Standard Channel 2^Value&#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: SL1K2:EXIT:GPI:1 &#39;</span><span class="p">}</span>
<span class="n">fb_SL1K2_EXIT_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR2K2:FLAT:GPI:1 &#39;</span><span class="p">}</span>
<span class="n">fb_MR2K2_FLAT_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR3K2:KBH:GPI:1 &#39;</span><span class="p">}</span>
<span class="n">fb_MR3K2_KBH_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR4K2:KBV:GPI:1 &#39;</span><span class="p">}</span>
<span class="n">fb_MR4K2_KBV_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>

<span class="o">//</span><span class="n">New</span> <span class="n">Superbee</span> <span class="n">piranis</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: TM2K2:ATM:GPI:1 &#39;</span><span class="p">}</span>
<span class="n">fb_TM2K2_ATM_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: LI4K2:K2A:GPI:1 &#39;</span><span class="p">}</span>
<span class="n">fb_LI4K2_K2A_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>

<span class="o">//</span><span class="n">MKS275</span> <span class="n">EP</span> <span class="n">Gauges</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>    <span class="s1">&#39;.i_iPRESS_R    := TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 45 (EK1521-0010)^Term 47 (EK1501-0010)^Term 62 (EK1122)^Box 111 (EP3174-0002)^AI Standard Channel 2^Value&#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: ST1K2:PPS:GPI:1 &#39;</span><span class="p">}</span>
<span class="n">fb_ST1K2_PPS_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>


<span class="o">//</span> <span class="n">MKS500</span> <span class="n">Gauges</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: PC1K1:ZOS:GCC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_PC1K1_ZOS_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR1K2:SWITCH:GCC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_MR1K2_SWITCH_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: TV1K1:PLEG:GCC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_TV1K1_PLEG_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>    <span class="s1">&#39;.i_iPRESS_R    :=      TIID^Device 1 (EtherCAT)^B950_100H1_WALL (EK1100)^Term 119 (EL3174)^AI Standard Channel 1^Value;</span>
                                                             <span class="o">.</span><span class="n">i_xHV_ON</span>          <span class="o">:=</span>  <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">B950_100H1_WALL</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">123</span> <span class="p">(</span><span class="n">EL1124</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">i_xDisc_Active</span><span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">B950_100H1_WALL</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">123</span> <span class="p">(</span><span class="n">EL1124</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xHV_DIS</span>             <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">B950_100H1_WALL</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">118</span> <span class="p">(</span><span class="n">EL2624</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span>    <span class="s1">&#39;}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: SL1K2:EXIT:GCC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_SL1K2_EXIT_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR2K2:FLAT:GCC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_MR2K2_FLAT_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: IM2K2:PPM:GCC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_IM2K2_PPM_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR3K2:KBH:GCC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_MR3K2_KBH_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: IM3K2:PPM:GCC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_IM3K2_PPM_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR4K2:KBV:GCC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_MR4K2_KBV_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: IM4K2:PPM:GCC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_IM4K2_PPM_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: IM5K2:PPM:GCC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_IM5K2_PPM_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: TM2K2:K2B:GCC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_TM2K2_K2B_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>


<span class="o">//</span><span class="n">MKS500</span> <span class="n">EP</span> <span class="n">Gauges</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>    <span class="s1">&#39;.i_iPRESS_R    :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 45 (EK1521-0010)^Term 47 (EK1501-0010)^Term 62 (EK1122)^Box 111 (EP3174-0002)^AI Standard Channel 1^Value;</span>
                                                     <span class="o">.</span><span class="n">q_xHV_DIS</span>             <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">45</span> <span class="p">(</span><span class="n">EK1521</span><span class="o">-</span><span class="mi">0010</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">47</span> <span class="p">(</span><span class="n">EK1501</span><span class="o">-</span><span class="mi">0010</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">62</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">K2S2</span><span class="o">-</span><span class="n">DRL</span><span class="o">-</span><span class="mi">01</span> <span class="p">(</span><span class="n">EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span>        <span class="s1">&#39;}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: ST1K2:PPS:GCC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_ST1K2_PPS_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: IM6K2:PPM:GCC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_IM6K2_PPM_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>


<span class="o">//</span> <span class="n">MKS422</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: TV4K2:GFS:1 &#39;</span><span class="p">}</span>
<span class="n">fb_TV4K2_GFS_1</span> <span class="p">:</span> <span class="n">FB_MKS422</span><span class="p">;</span>


<span class="o">//</span> <span class="n">VGC</span> <span class="n">Valves</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR1K2:SWITCH:VGC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_MR1K2_SWITCH_VGC_1</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR1K2:SWITCH:VGC:2 &#39;</span><span class="p">}</span>
<span class="n">fb_MR1K2_SWITCH_VGC_2</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>    <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^B950_100H1_WALL (EK1100)^Term 120 (EL1004)^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">B950_100H1_WALL</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">120</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">B950_100H1_WALL</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">121</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: SL1K2:EXIT:VGC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_SL1K2_EXIT_VGC_1</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR2K2:FLAT:VGC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_MR2K2_FLAT_VGC_1</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR2K2:FLAT:VGC:2 &#39;</span><span class="p">}</span>
<span class="n">fb_MR2K2_FLAT_VGC_2</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR3K2:KBH:VGC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_MR3K2_KBH_VGC_1</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR3K2:KBH:VGC:2 &#39;</span><span class="p">}</span>
<span class="n">fb_MR3K2_KBH_VGC_2</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR4K2:KBV:VGC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_MR4K2_KBV_VGC_1</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR4K2:KBV:VGC:2 &#39;</span><span class="p">}</span>
<span class="n">fb_MR4K2_KBV_VGC_2</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: LI3K2:K2B:VWC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_LI3K2_K2B_VWC_1</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>


<span class="o">//</span> <span class="n">VGC</span> <span class="n">EP</span> <span class="n">Valves</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>    <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 45 (EK1521-0010)^Term 47 (EK1501-0010)^Term 62 (EK1122)^Box 110 (EP2338-0002)^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">45</span> <span class="p">(</span><span class="n">EK1521</span><span class="o">-</span><span class="mi">0010</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">47</span> <span class="p">(</span><span class="n">EK1501</span><span class="o">-</span><span class="mi">0010</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">62</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Box</span> <span class="mi">110</span> <span class="p">(</span><span class="n">EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">45</span> <span class="p">(</span><span class="n">EK1521</span><span class="o">-</span><span class="mi">0010</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">47</span> <span class="p">(</span><span class="n">EK1501</span><span class="o">-</span><span class="mi">0010</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">62</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Box</span> <span class="mi">110</span> <span class="p">(</span><span class="n">EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">11</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: ST1K2:PPS:VGC:1 &#39;</span><span class="p">}</span>
<span class="n">fb_ST1K2_PPS_VGC_1</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>

<span class="o">//</span> <span class="n">PIP_Gamma</span> <span class="n">Pumps</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: PC1K1:ZOS:PIP:1 &#39;</span><span class="p">}</span>
<span class="n">fb_PC1K1_ZOS_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>
<span class="o">//</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: PC1K1:ZOS:PIP:2 &#39;</span><span class="p">}</span>
<span class="o">//</span><span class="n">fb_PC1K1_ZOS_PIP_2</span> <span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR1K2:SWITCH:PIP:1 &#39;</span><span class="p">}</span>
<span class="n">fb_MR1K2_SWITCH_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: TV1K1:PLEG:PIP:1 &#39;</span><span class="p">}</span>
<span class="n">fb_TV1K1_PLEG_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>    <span class="s1">&#39;.i_iPRESS              :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 45 (EK1521-0010)^Term 47 (EK1501-0010)^B950_233_R02 (E3) (EL3064)^AI Standard Channel 1^Value;</span>
                                                             <span class="o">.</span><span class="n">i_xSP_DI</span>              <span class="o">:=</span>  <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">45</span> <span class="p">(</span><span class="n">EK1521</span><span class="o">-</span><span class="mi">0010</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">47</span> <span class="p">(</span><span class="n">EK1501</span><span class="o">-</span><span class="mi">0010</span><span class="p">)</span><span class="o">^</span><span class="n">B950_233_R02</span> <span class="p">(</span><span class="n">E4</span><span class="p">)</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xHVEna_DO</span>   <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">45</span> <span class="p">(</span><span class="n">EK1521</span><span class="o">-</span><span class="mi">0010</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">47</span> <span class="p">(</span><span class="n">EK1501</span><span class="o">-</span><span class="mi">0010</span><span class="p">)</span><span class="o">^</span><span class="n">B950_233_R02</span> <span class="p">(</span><span class="n">E2</span><span class="p">)</span> <span class="p">(</span><span class="n">EL2794</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: ST1K2:PPS:PIP:1 &#39;</span><span class="p">}</span>
<span class="n">fb_ST1K2_PPS_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>    <span class="s1">&#39;.i_iPRESS              :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 7 (EL3064)^AI Standard Channel 1^Value;</span>
                                                             <span class="o">.</span><span class="n">i_xSP_DI</span>              <span class="o">:=</span>  <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">8</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xHVEna_DO</span>   <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">6</span> <span class="p">(</span><span class="n">EL2794</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: SL1K2:EXIT:PIP:1 &#39;</span><span class="p">}</span>
<span class="n">fb_SL1K2_EXIT_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR2K2:FLAT:PIP:1 &#39;</span><span class="p">}</span>
<span class="n">fb_MR2K2_FLAT_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR3K2:KBH:PIP:1 &#39;</span><span class="p">}</span>
<span class="n">fb_MR3K2_KBH_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: MR4K2:KBV:PIP:1 &#39;</span><span class="p">}</span>
<span class="n">fb_MR4K2_KBV_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: TV4K2:PIP:1 &#39;</span><span class="p">}</span>
<span class="n">fb_TV4K2_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: IM5K2:PPM:PIP:1 &#39;</span><span class="p">}</span>
<span class="n">fb_IM5K2_PPM_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: PA1K2:PIP:1 &#39;</span><span class="p">}</span>
<span class="n">fb_PA1K2_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: ST3K2:TERM:PIP:1 &#39;</span><span class="p">}</span>
<span class="n">fb_ST3K2_TERM_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>


<span class="o">//</span><span class="n">SIP</span> <span class="n">PIP</span> <span class="n">NexTORR</span> <span class="n">Pumps</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: IM2K2:PPM:PIP:1 &#39;</span><span class="p">}</span>
<span class="n">fb_IM2K2_PPM_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_SIP</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: IM3K2:PPM:PIP:1 &#39;</span><span class="p">}</span>
<span class="n">fb_IM3K2_PPM_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_SIP</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: IM4K2:PPM:PIP:1 &#39;</span><span class="p">}</span>
<span class="n">fb_IM4K2_PPM_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_SIP</span><span class="p">;</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: LI2K2:K2A:PIP:1 &#39;</span><span class="p">}</span>
<span class="n">fb_LI2K2_K2A_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_SIP</span><span class="p">;</span>

<span class="o">//</span><span class="n">VFS</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;             pv: TV1K2:VFS:1 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.q_xPress_OK           :=      TIPC^plc_kfe_rix_vac^plc_kfe_rix_vac Instance^FSTask Inputs^GVL_RIX_VAC_FS_DEVICES.fb_TV1K2_VFS_1.i_xPress_OK;</span>
                                                          <span class="o">.</span><span class="n">q_xOPN_SW</span>                        <span class="o">:=</span>  <span class="n">TIPC</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">FSTask</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">GVL_RIX_VAC_FS_DEVICES</span><span class="o">.</span><span class="n">fb_TV1K2_VFS_1</span><span class="o">.</span><span class="n">i_xOPN_SW</span><span class="p">;</span>
                                                     <span class="o">.</span><span class="n">q_xCLS_SW</span>                     <span class="o">:=</span>  <span class="n">TIPC</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">FSTask</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">GVL_RIX_VAC_FS_DEVICES</span><span class="o">.</span><span class="n">fb_TV1K2_VFS_1</span><span class="o">.</span><span class="n">i_xCLS_SW</span><span class="p">;</span>
                                                     <span class="o">.</span><span class="n">q_xVAC_FAULT_Reset</span><span class="o">:=</span>  <span class="n">TIPC</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">FSTask</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">GVL_RIX_VAC_FS_DEVICES</span><span class="o">.</span><span class="n">fb_TV1K2_VFS_1</span><span class="o">.</span><span class="n">i_xVAC_FAULT_Reset</span><span class="p">;</span>
                                                     <span class="o">.</span><span class="n">q_xOverrideMode</span>       <span class="o">:=</span>      <span class="n">TIPC</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">FSTask</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">GVL_RIX_VAC_FS_DEVICES</span><span class="o">.</span><span class="n">fb_TV1K2_VFS_1</span><span class="o">.</span><span class="n">i_xOverrideMode</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xOverrideOpen</span>       <span class="o">:=</span> <span class="n">TIPC</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">FSTask</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">GVL_RIX_VAC_FS_DEVICES</span><span class="o">.</span><span class="n">fb_TV1K2_VFS_1</span><span class="o">.</span><span class="n">i_xOverrideOpen</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">i_xTrigger</span>            <span class="o">:=</span>      <span class="n">TIPC</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">FSTask</span> <span class="n">Outputs</span><span class="o">^</span><span class="n">GVL_RIX_VAC_FS_DEVICES</span><span class="o">.</span><span class="n">fb_TV1K2_VFS_1</span><span class="o">.</span><span class="n">q_xTrigger</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">i_xVFS_Open</span>           <span class="o">:=</span> <span class="n">TIPC</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">FSTask</span> <span class="n">Outputs</span><span class="o">^</span><span class="n">GVL_RIX_VAC_FS_DEVICES</span><span class="o">.</span><span class="n">fb_TV1K2_VFS_1</span><span class="o">.</span><span class="n">q_xVFS_Open</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">i_xVFS_Closed</span>         <span class="o">:=</span>      <span class="n">TIPC</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">FSTask</span> <span class="n">Outputs</span><span class="o">^</span><span class="n">GVL_RIX_VAC_FS_DEVICES</span><span class="o">.</span><span class="n">fb_TV1K2_VFS_1</span><span class="o">.</span><span class="n">q_xVFS_Closed</span><span class="p">;</span>
                                                     <span class="o">.</span><span class="n">i_xVAC_FAULT_OK</span>       <span class="o">:=</span>  <span class="n">TIPC</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">FSTask</span> <span class="n">Outputs</span><span class="o">^</span><span class="n">GVL_RIX_VAC_FS_DEVICES</span><span class="o">.</span><span class="n">fb_TV1K2_VFS_1</span><span class="o">.</span><span class="n">q_xVAC_FAULT_OK</span><span class="p">;</span>
                                                     <span class="o">.</span><span class="n">i_xMPS_OK</span>                     <span class="o">:=</span>  <span class="n">TIPC</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">FSTask</span> <span class="n">Outputs</span><span class="o">^</span><span class="n">GVL_RIX_VAC_FS_DEVICES</span><span class="o">.</span><span class="n">fb_TV1K2_VFS_1</span><span class="o">.</span><span class="n">q_xMPS_OK</span><span class="p">;</span>
                                                     <span class="o">.</span><span class="n">i_eVFS_State</span>          <span class="o">:=</span>      <span class="n">TIPC</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">FSTask</span> <span class="n">Outputs</span><span class="o">^</span><span class="n">GVL_RIX_VAC_FS_DEVICES</span><span class="o">.</span><span class="n">fb_TV1K2_VFS_1</span><span class="o">.</span><span class="n">q_eVFS_State</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xVetoValveOpenDO</span> <span class="o">:=</span> <span class="n">TIPC</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">FSTask</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">GVL_RIX_VAC_FS_DEVICES</span><span class="o">.</span><span class="n">fb_TV1K2_VFS_1</span><span class="o">.</span><span class="n">i_xVetoValveOpenDO</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xVetoValveClosed</span> <span class="o">:=</span> <span class="n">TIPC</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span><span class="o">^</span><span class="n">plc_kfe_rix_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">FSTask</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">GVL_RIX_VAC_FS_DEVICES</span><span class="o">.</span><span class="n">fb_TV1K2_VFS_1</span><span class="o">.</span><span class="n">i_xVetoValveClosed</span>    <span class="s1">&#39;}</span>
<span class="n">fb_TV1K2_VFS_Interface</span> <span class="p">:</span> <span class="n">FB_VFS_Interface</span><span class="p">;</span>


<span class="o">//</span><span class="n">Interface</span> <span class="k">for</span> <span class="n">KFE</span> <span class="n">Valve</span> <span class="o">-</span> <span class="n">SP1K1</span><span class="o">-</span><span class="n">MONO</span><span class="o">-</span><span class="n">VGC</span><span class="o">-</span><span class="mi">2</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: PC1K1:ZOS:GCC:1:ILK&#39;</span><span class="p">}</span>
    <span class="n">st_RIX_ILK</span>                      <span class="p">:</span>       <span class="n">ST_EXT_ILK</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.q_xILK_OK_DO  := TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 11 (EL2794)^Channel 1^Output &#39;</span><span class="p">}</span>

    <span class="n">fb_RIX_ILK</span>                      <span class="p">:</span>       <span class="n">FB_EXT_ILK</span><span class="p">;</span>

<span class="n">END_VAR</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-ext-ilk">FB_EXT_ILK</a></p></li>
<li><p><a class="reference internal" href="#gvl-rix-vac-fs-devices">GVL_RIX_VAC_FS_DEVICES</a></p></li>
<li><p><a class="reference internal" href="#st-ext-ilk">ST_EXT_ILK</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="gvl-rix-intf">
<h2>GVL_RIX_INTF<a class="headerlink" href="#gvl-rix-intf" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span>
    <span class="n">ads_watch_dog</span> <span class="p">:</span> <span class="n">FB_ADS_WATCHDOG</span><span class="p">;</span>


    <span class="n">FB_MR3K2_FIM_ILK</span> <span class="p">:</span> <span class="n">FB_EXT_ILK</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">PLC</span><span class="p">:</span><span class="n">KFE</span><span class="p">:</span><span class="n">RIX</span><span class="p">:</span><span class="n">FIM</span><span class="p">:</span><span class="n">MR3K2</span><span class="p">:</span><span class="n">ILK</span>
    <span class="s1">&#39;}</span>
    <span class="n">ST_MR3K2_FIM_ILK</span> <span class="p">:</span> <span class="n">ST_EXT_ILK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rPRO_SP</span> <span class="o">:=</span> <span class="mf">8e-9</span><span class="p">);</span>
    <span class="n">FB_MR4K2_FIM_ILK</span> <span class="p">:</span> <span class="n">FB_EXT_ILK</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">PLC</span><span class="p">:</span><span class="n">KFE</span><span class="p">:</span><span class="n">RIX</span><span class="p">:</span><span class="n">FIM</span><span class="p">:</span><span class="n">MR4K2</span><span class="p">:</span><span class="n">ILK</span>
    <span class="s1">&#39;}</span>
    <span class="n">ST_MR4K2_FIM_ILK</span> <span class="p">:</span> <span class="n">ST_EXT_ILK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rPRO_SP</span> <span class="o">:=</span> <span class="mf">8e-9</span><span class="p">);</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-ext-ilk">FB_EXT_ILK</a></p></li>
<li><p><a class="reference internal" href="#st-ext-ilk">ST_EXT_ILK</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="gvl-rix-vac-fs-devices">
<h2>GVL_RIX_VAC_FS_DEVICES<a class="headerlink" href="#gvl-rix-vac-fs-devices" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span>
    <span class="n">fb_TV1K2_VFS_1</span> <span class="p">:</span> <span class="n">FB_VFS</span><span class="p">;</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-rix-vac-fsv-pmps">
<h2>GVL_RIX_VAC_FSV_PMPS<a class="headerlink" href="#gvl-rix-vac-fsv-pmps" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">PLC</span><span class="p">:</span><span class="n">KFE</span><span class="p">:</span><span class="n">RIX</span><span class="p">:</span><span class="n">VAC</span><span class="p">:</span><span class="n">K2</span><span class="p">:</span><span class="n">FFO</span><span class="p">:</span><span class="mi">02</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.q_xFastFaultOut:=TIIB[PMPS_FFO (EL2202)]^Channel 2^Output&#39;</span><span class="p">}</span>
    <span class="n">g_FastFaultOutput2</span>  <span class="p">:</span>   <span class="n">FB_HardwareFFOutput</span><span class="o">:=</span> <span class="p">(</span><span class="n">i_sNetID</span><span class="o">:=</span><span class="s1">&#39;172.21.42.126.1.1&#39;</span><span class="p">);</span>  <span class="o">//</span><span class="n">FFO</span> <span class="k">for</span> <span class="n">Fast</span> <span class="n">Shutter</span> <span class="n">Valves</span> <span class="n">upstream</span> <span class="n">of</span> <span class="n">ST1K2_PPS</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-variables">
<h2>GVL_Variables<a class="headerlink" href="#gvl-variables" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: RIX:FEE:VAC:OVRDON;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">Override</span> <span class="n">OFF</span><span class="p">;</span>
     <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">Override</span> <span class="n">ON</span><span class="p">;</span>
     <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
<span class="s1">&#39;}</span>
<span class="n">xSystemOverrideMode1</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">Global</span> <span class="n">system</span> <span class="n">override</span> <span class="k">for</span> <span class="n">the</span> <span class="n">prototype</span> <span class="n">section</span><span class="o">*</span><span class="p">)</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: RIX:HUT:VAC:OVRDON;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="n">Override</span> <span class="n">OFF</span><span class="p">;</span>
     <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="n">Override</span> <span class="n">ON</span><span class="p">;</span>
     <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
<span class="s1">&#39;}</span>
<span class="n">xSystemOverrideMode2</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">Global</span> <span class="n">system</span> <span class="n">override</span> <span class="k">for</span> <span class="n">the</span> <span class="n">prototype</span> <span class="n">section</span><span class="o">*</span><span class="p">)</span>

<span class="o">//</span><span class="n">Example</span> <span class="n">implementation</span> <span class="n">of</span> <span class="n">the</span> <span class="n">FFO</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PLC</span><span class="p">:</span><span class="n">KFE</span><span class="p">:</span><span class="n">RIX</span><span class="p">:</span><span class="n">VAC</span><span class="p">:</span><span class="n">K2</span><span class="p">:</span><span class="n">FFO</span><span class="p">:</span><span class="mi">01</span>
<span class="s1">&#39;}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.q_xFastFaultOut:=TIIB[PMPS_FFO (EL2202)]^Channel 1^Output&#39;</span><span class="p">}</span>
<span class="n">g_FastFaultOutput1</span>  <span class="p">:</span>   <span class="n">FB_HardwareFFOutput</span><span class="o">:=</span> <span class="p">(</span><span class="n">i_sNetID</span><span class="o">:=</span><span class="s1">&#39;172.21.42.126.1.1&#39;</span><span class="p">);</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PLC</span><span class="p">:</span><span class="n">KFE</span><span class="p">:</span><span class="n">RIX</span><span class="p">:</span><span class="n">VAC</span><span class="p">:</span><span class="n">ARB</span><span class="p">:</span><span class="mi">01</span>
<span class="s1">&#39;}</span>
<span class="n">fbArbiter1</span> <span class="p">:</span> <span class="n">FB_Arbiter</span><span class="p">(</span><span class="mi">1</span><span class="p">);</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">PLC</span><span class="p">:</span><span class="n">KFE</span><span class="p">:</span><span class="n">RIX</span><span class="p">:</span><span class="n">VAC</span><span class="p">:</span><span class="n">ARB</span><span class="p">:</span><span class="mi">02</span>
<span class="s1">&#39;}</span>
<span class="n">fbArbiter2</span> <span class="p">:</span> <span class="n">FB_Arbiter</span><span class="p">(</span><span class="mi">2</span><span class="p">);</span>


<span class="n">fbLogHandler</span> <span class="p">:</span> <span class="n">FB_loghandler</span><span class="p">;</span>

<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
</section>
<section id="pous">
<h1>POUs<a class="headerlink" href="#pous" title="Permalink to this headline"></a></h1>
<section id="checkbounds">
<h2>CheckBounds<a class="headerlink" href="#checkbounds" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">DO</span> <span class="n">NOT</span> <span class="n">EDIT</span>
<span class="n">FUNCTION</span> <span class="n">CheckBounds</span> <span class="p">:</span> <span class="n">DINT</span>
<span class="n">VAR_INPUT</span>
    <span class="n">index</span><span class="p">,</span> <span class="n">lower</span><span class="p">,</span> <span class="n">upper</span><span class="p">:</span> <span class="n">DINT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">Only</span> <span class="n">an</span> <span class="n">Implementation</span> <span class="n">suggestion</span>
<span class="p">{</span><span class="n">noflow</span><span class="p">}</span>
<span class="n">IF</span>  <span class="n">index</span> <span class="o">&lt;</span> <span class="n">lower</span> <span class="n">THEN</span>
    <span class="n">CheckBounds</span> <span class="o">:=</span> <span class="n">lower</span><span class="p">;</span>
<span class="n">ELSIF</span>  <span class="n">index</span> <span class="o">&gt;</span> <span class="n">upper</span> <span class="n">THEN</span>
    <span class="n">CheckBounds</span> <span class="o">:=</span> <span class="n">upper</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">CheckBounds</span> <span class="o">:=</span> <span class="n">index</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">{</span><span class="n">flow</span><span class="p">}</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
</section>
<section id="checkdivdint">
<h2>CheckDivDInt<a class="headerlink" href="#checkdivdint" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">DO</span> <span class="n">NOT</span> <span class="n">EDIT</span>
<span class="n">FUNCTION</span> <span class="n">CheckDivDInt</span> <span class="p">:</span> <span class="n">DINT</span>
<span class="n">VAR_INPUT</span>
    <span class="n">divisor</span><span class="p">:</span><span class="n">DINT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">Only</span> <span class="n">an</span> <span class="n">Implementation</span> <span class="n">suggestion</span>
<span class="p">{</span><span class="n">noflow</span><span class="p">}</span>
<span class="n">IF</span> <span class="n">divisor</span> <span class="o">=</span> <span class="mi">0</span> <span class="n">THEN</span>
    <span class="n">CheckDivDInt</span><span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">CheckDivDInt</span><span class="o">:=</span><span class="n">divisor</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="p">{</span><span class="n">flow</span><span class="p">}</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
</section>
<section id="checkdivlint">
<h2>CheckDivLInt<a class="headerlink" href="#checkdivlint" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">DO</span> <span class="n">NOT</span> <span class="n">EDIT</span>
<span class="n">FUNCTION</span> <span class="n">CheckDivLInt</span> <span class="p">:</span> <span class="n">LINT</span>
<span class="n">VAR_INPUT</span>
    <span class="n">divisor</span><span class="p">:</span><span class="n">LINT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">Only</span> <span class="n">an</span> <span class="n">Implementation</span> <span class="n">suggestion</span>
<span class="p">{</span><span class="n">noflow</span><span class="p">}</span>
<span class="n">IF</span> <span class="n">divisor</span> <span class="o">=</span> <span class="mi">0</span> <span class="n">THEN</span>
    <span class="n">CheckDivLInt</span><span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">CheckDivLInt</span><span class="o">:=</span><span class="n">divisor</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="p">{</span><span class="n">flow</span><span class="p">}</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
</section>
<section id="checkdivlreal">
<h2>CheckDivLReal<a class="headerlink" href="#checkdivlreal" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">DO</span> <span class="n">NOT</span> <span class="n">EDIT</span>
<span class="n">FUNCTION</span> <span class="n">CheckDivLReal</span> <span class="p">:</span> <span class="n">LREAL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">divisor</span><span class="p">:</span><span class="n">LREAL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">Only</span> <span class="n">an</span> <span class="n">Implementation</span> <span class="n">suggestion</span>
<span class="p">{</span><span class="n">noflow</span><span class="p">}</span>
<span class="n">IF</span> <span class="n">divisor</span> <span class="o">=</span> <span class="mi">0</span> <span class="n">THEN</span>
    <span class="n">CheckDivLReal</span><span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">CheckDivLReal</span><span class="o">:=</span><span class="n">divisor</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="p">{</span><span class="n">flow</span><span class="p">}</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
</section>
<section id="checkdivreal">
<h2>CheckDivReal<a class="headerlink" href="#checkdivreal" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">DO</span> <span class="n">NOT</span> <span class="n">EDIT</span>
<span class="n">FUNCTION</span> <span class="n">CheckDivReal</span> <span class="p">:</span> <span class="n">REAL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">divisor</span><span class="p">:</span><span class="n">REAL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">Only</span> <span class="n">an</span> <span class="n">Implementation</span> <span class="n">suggestion</span>
<span class="p">{</span><span class="n">noflow</span><span class="p">}</span>
<span class="n">IF</span> <span class="n">divisor</span> <span class="o">=</span> <span class="mi">0</span> <span class="n">THEN</span>
    <span class="n">CheckDivReal</span><span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">CheckDivReal</span><span class="o">:=</span><span class="n">divisor</span><span class="p">;</span>
<span class="n">END_IF</span><span class="p">;</span>
<span class="p">{</span><span class="n">flow</span><span class="p">}</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
</section>
<section id="checklrangesigned">
<h2>CheckLRangeSigned<a class="headerlink" href="#checklrangesigned" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">DO</span> <span class="n">NOT</span> <span class="n">EDIT</span>
<span class="n">FUNCTION</span> <span class="n">CheckLRangeSigned</span> <span class="p">:</span> <span class="n">LINT</span>
<span class="n">VAR_INPUT</span>
    <span class="n">value</span><span class="p">,</span> <span class="n">lower</span><span class="p">,</span> <span class="n">upper</span><span class="p">:</span> <span class="n">LINT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">Only</span> <span class="n">an</span> <span class="n">Implementation</span> <span class="n">suggestion</span>
<span class="p">{</span><span class="n">noflow</span><span class="p">}</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">value</span> <span class="o">&lt;</span> <span class="n">lower</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">CheckLRangeSigned</span> <span class="o">:=</span> <span class="n">lower</span><span class="p">;</span>
<span class="n">ELSIF</span><span class="p">(</span><span class="n">value</span> <span class="o">&gt;</span> <span class="n">upper</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">CheckLRangeSigned</span> <span class="o">:=</span> <span class="n">upper</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">CheckLRangeSigned</span> <span class="o">:=</span> <span class="n">value</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="p">{</span><span class="n">flow</span><span class="p">}</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
</section>
<section id="checklrangeunsigned">
<h2>CheckLRangeUnsigned<a class="headerlink" href="#checklrangeunsigned" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">DO</span> <span class="n">NOT</span> <span class="n">EDIT</span>
<span class="n">FUNCTION</span> <span class="n">CheckLRangeUnsigned</span> <span class="p">:</span> <span class="n">ULINT</span>
<span class="n">VAR_INPUT</span>
    <span class="n">value</span><span class="p">,</span> <span class="n">lower</span><span class="p">,</span> <span class="n">upper</span><span class="p">:</span> <span class="n">ULINT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">Only</span> <span class="n">an</span> <span class="n">Implementation</span> <span class="n">suggestion</span>
<span class="p">{</span><span class="n">noflow</span><span class="p">}</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">value</span> <span class="o">&lt;</span> <span class="n">lower</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">CheckLRangeUnsigned</span> <span class="o">:=</span> <span class="n">lower</span><span class="p">;</span>
<span class="n">ELSIF</span><span class="p">(</span><span class="n">value</span> <span class="o">&gt;</span> <span class="n">upper</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">CheckLRangeUnsigned</span> <span class="o">:=</span> <span class="n">upper</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">CheckLRangeUnsigned</span> <span class="o">:=</span> <span class="n">value</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">{</span><span class="n">flow</span><span class="p">}</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
</section>
<section id="checkpointer">
<h2>CheckPointer<a class="headerlink" href="#checkpointer" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">DO</span> <span class="n">NOT</span> <span class="n">EDIT</span>
<span class="n">FUNCTION</span> <span class="n">CheckPointer</span> <span class="p">:</span> <span class="n">POINTER</span> <span class="n">TO</span> <span class="n">BYTE</span>
<span class="n">VAR_INPUT</span>
    <span class="n">ptToTest</span> <span class="p">:</span> <span class="n">POINTER</span> <span class="n">TO</span> <span class="n">BYTE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Destination</span> <span class="n">address</span> <span class="n">of</span> <span class="n">the</span> <span class="n">pointer</span>
    <span class="n">iSize</span> <span class="p">:</span> <span class="n">DINT</span><span class="p">;</span>                   <span class="o">//</span> <span class="n">Size</span> <span class="n">of</span> <span class="n">the</span> <span class="nb">type</span> <span class="n">the</span> <span class="n">pointer</span> <span class="n">points</span> <span class="n">to</span><span class="o">.</span> <span class="p">(</span><span class="n">e</span><span class="o">.</span><span class="n">g</span><span class="p">:</span> <span class="mi">20</span> <span class="k">for</span> <span class="n">POINTER</span> <span class="n">TO</span> <span class="n">ARRAY</span> <span class="p">[</span><span class="mf">0..9</span><span class="p">]</span> <span class="n">OF</span> <span class="n">INT</span><span class="p">)</span>
    <span class="n">iGran</span> <span class="p">:</span> <span class="n">DINT</span><span class="p">;</span>                   <span class="o">//</span> <span class="n">Granularity</span> <span class="n">of</span> <span class="n">the</span> <span class="n">pointer</span> <span class="n">access</span><span class="o">.</span> <span class="n">This</span> <span class="ow">is</span> <span class="n">the</span> <span class="n">size</span> <span class="n">of</span> <span class="n">the</span> <span class="n">biggest</span> <span class="n">non</span><span class="o">-</span><span class="n">structured</span> <span class="n">data</span> <span class="nb">type</span> <span class="ow">in</span> <span class="n">the</span> <span class="nb">type</span> <span class="n">the</span> <span class="n">pointer</span> <span class="n">points</span> <span class="n">to</span><span class="o">.</span> <span class="p">(</span><span class="n">e</span><span class="o">.</span><span class="n">g</span><span class="p">:</span> <span class="mi">2</span> <span class="k">for</span> <span class="n">POINTER</span> <span class="n">TO</span> <span class="n">ARRAY</span> <span class="p">[</span><span class="mf">0..9</span><span class="p">]</span> <span class="n">OF</span> <span class="n">INT</span><span class="p">)</span>
    <span class="n">bWrite</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>                   <span class="o">//</span> <span class="n">Indicates</span> <span class="n">read</span> <span class="ow">or</span> <span class="n">write</span> <span class="n">Access</span><span class="o">.</span> <span class="n">TRUE</span> <span class="o">=</span> <span class="n">write</span> <span class="n">access</span><span class="o">.</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">Only</span> <span class="n">an</span> <span class="n">Implementation</span> <span class="n">suggestion</span>
<span class="p">{</span><span class="n">noflow</span><span class="p">}</span>
<span class="n">IF</span> <span class="n">ptToTest</span><span class="o">=</span><span class="mi">0</span> <span class="n">THEN</span>
    <span class="n">ADSLOGSTR</span><span class="p">(</span><span class="n">ADSLOG_MSGTYPE_ERROR</span> <span class="n">OR</span> <span class="n">ADSLOG_MSGTYPE_STRING</span><span class="p">,</span><span class="s1">&#39;CheckPointer failed due to invalid address.&#39;</span><span class="p">,</span><span class="s1">&#39;&#39;</span><span class="p">);</span>
<span class="n">ELSIF</span> <span class="n">iSize</span><span class="o">&lt;=</span><span class="mi">0</span> <span class="n">THEN</span>
    <span class="n">ADSLOGSTR</span><span class="p">(</span><span class="n">ADSLOG_MSGTYPE_ERROR</span> <span class="n">OR</span> <span class="n">ADSLOG_MSGTYPE_STRING</span><span class="p">,</span><span class="s1">&#39;CheckPointer failed due to invalid size.&#39;</span><span class="p">,</span><span class="s1">&#39;&#39;</span><span class="p">);</span>
<span class="n">ELSIF</span> <span class="n">iGran</span><span class="o">&lt;=</span><span class="mi">0</span> <span class="n">THEN</span>
    <span class="n">ADSLOGSTR</span><span class="p">(</span><span class="n">ADSLOG_MSGTYPE_ERROR</span> <span class="n">OR</span> <span class="n">ADSLOG_MSGTYPE_STRING</span><span class="p">,</span><span class="s1">&#39;CheckPointer failed due to invalid granularity.&#39;</span><span class="p">,</span><span class="s1">&#39;&#39;</span><span class="p">);</span>
<span class="o">//</span> <span class="o">-&gt;</span> <span class="n">Please</span> <span class="n">note</span> <span class="n">that</span> <span class="n">the</span> <span class="n">following</span> <span class="n">memory</span> <span class="n">area</span> <span class="n">check</span> <span class="ow">is</span> <span class="n">time</span> <span class="n">consuming</span><span class="p">:</span>
<span class="o">//</span><span class="n">ELSIF</span> <span class="n">F_CheckMemoryArea</span><span class="p">(</span><span class="n">pData</span><span class="o">:=</span><span class="n">ptToTest</span><span class="p">,</span><span class="n">nSize</span><span class="o">:=</span><span class="n">DINT_TO_UDINT</span><span class="p">(</span><span class="n">iSize</span><span class="p">))</span> <span class="o">=</span> <span class="n">E_TcMemoryArea</span><span class="o">.</span><span class="n">Unknown</span> <span class="n">THEN</span>
<span class="o">//</span>    <span class="n">ADSLOGSTR</span><span class="p">(</span><span class="n">ADSLOG_MSGTYPE_ERROR</span> <span class="n">OR</span> <span class="n">ADSLOG_MSGTYPE_STRING</span><span class="p">,</span><span class="s1">&#39;CheckPointer failed due to unknown memory area.&#39;</span><span class="p">,</span><span class="s1">&#39;&#39;</span><span class="p">);</span>
<span class="n">END_IF</span>
<span class="n">CheckPointer</span> <span class="o">:=</span> <span class="n">ptToTest</span><span class="p">;</span>
<span class="p">{</span><span class="n">flow</span><span class="p">}</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
</section>
<section id="checkrangesigned">
<h2>CheckRangeSigned<a class="headerlink" href="#checkrangesigned" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">DO</span> <span class="n">NOT</span> <span class="n">EDIT</span>
<span class="n">FUNCTION</span> <span class="n">CheckRangeSigned</span> <span class="p">:</span> <span class="n">DINT</span>
<span class="n">VAR_INPUT</span>
    <span class="n">value</span><span class="p">,</span> <span class="n">lower</span><span class="p">,</span> <span class="n">upper</span><span class="p">:</span> <span class="n">DINT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">Only</span> <span class="n">an</span> <span class="n">Implementation</span> <span class="n">suggestion</span>
<span class="p">{</span><span class="n">noflow</span><span class="p">}</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">value</span> <span class="o">&lt;</span> <span class="n">lower</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">CheckRangeSigned</span> <span class="o">:=</span> <span class="n">lower</span><span class="p">;</span>
<span class="n">ELSIF</span><span class="p">(</span><span class="n">value</span> <span class="o">&gt;</span> <span class="n">upper</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">CheckRangeSigned</span> <span class="o">:=</span> <span class="n">upper</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">CheckRangeSigned</span> <span class="o">:=</span> <span class="n">value</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">{</span><span class="n">flow</span><span class="p">}</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
</section>
<section id="checkrangeunsigned">
<h2>CheckRangeUnsigned<a class="headerlink" href="#checkrangeunsigned" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">DO</span> <span class="n">NOT</span> <span class="n">EDIT</span>
<span class="n">FUNCTION</span> <span class="n">CheckRangeUnsigned</span> <span class="p">:</span> <span class="n">UDINT</span>
<span class="n">VAR_INPUT</span>
    <span class="n">value</span><span class="p">,</span> <span class="n">lower</span><span class="p">,</span> <span class="n">upper</span><span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Implicitly</span> <span class="n">generated</span> <span class="n">code</span> <span class="p">:</span> <span class="n">Only</span> <span class="n">an</span> <span class="n">Implementation</span> <span class="n">suggestion</span>
<span class="p">{</span><span class="n">noflow</span><span class="p">}</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">value</span> <span class="o">&lt;</span> <span class="n">lower</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">CheckRangeUnsigned</span> <span class="o">:=</span> <span class="n">lower</span><span class="p">;</span>
<span class="n">ELSIF</span><span class="p">(</span><span class="n">value</span> <span class="o">&gt;</span> <span class="n">upper</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">CheckRangeUnsigned</span> <span class="o">:=</span> <span class="n">upper</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">CheckRangeUnsigned</span> <span class="o">:=</span> <span class="n">value</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="p">{</span><span class="n">flow</span><span class="p">}</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
</section>
<section id="fb-ext-ilk">
<h2>FB_EXT_ILK<a class="headerlink" href="#fb-ext-ilk" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_EXT_ILK</span>
<span class="n">VAR_INPUT</span>
    <span class="n">VG</span>      <span class="p">:</span>       <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span>
    <span class="n">ILK</span>     <span class="p">:</span>       <span class="n">ST_EXT_ILK</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">q_xILK_OK_DO</span>     <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Send</span> <span class="n">the</span> <span class="n">signal</span> <span class="n">to</span> <span class="n">indicate</span> <span class="n">that</span> <span class="n">the</span> <span class="n">interlock</span> <span class="n">pressure</span> <span class="n">has</span> <span class="n">been</span> <span class="n">met</span><span class="o">.</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Indicate</span> <span class="n">that</span> <span class="n">the</span> <span class="n">interlock</span> <span class="n">condition</span> <span class="ow">is</span> <span class="n">met</span><span class="o">.</span>
<span class="n">ILK</span><span class="o">.</span><span class="n">xIlkOK</span>                  <span class="o">:=</span> <span class="p">(</span><span class="n">VG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">ILK</span><span class="o">.</span><span class="n">rPRO_SP</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">VG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">);</span>
<span class="o">//</span> <span class="n">Raise</span> <span class="n">the</span> <span class="n">output</span> <span class="n">signal</span> <span class="k">if</span> <span class="n">the</span> <span class="n">interlock</span> <span class="n">condition</span> <span class="ow">is</span> <span class="n">met</span> <span class="n">AND</span> <span class="n">the</span> <span class="n">signal</span> <span class="ow">is</span> <span class="n">enabled</span><span class="o">.</span>
<span class="n">q_xILK_OK_DO</span>                <span class="o">:=</span> <span class="p">(</span><span class="n">VG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">ILK</span><span class="o">.</span><span class="n">rPRO_SP</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">VG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">ILK</span><span class="o">.</span><span class="n">xIlk_sw</span><span class="p">);</span>
<span class="o">//</span> <span class="n">Se</span> <span class="n">PV</span>  <span class="n">indicating</span> <span class="n">the</span> <span class="n">output</span> <span class="n">status</span>
<span class="n">ILK</span><span class="o">.</span><span class="n">q_xILK_OK_DO</span>    <span class="o">:=</span> <span class="n">q_xILK_OK_DO</span><span class="p">;</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#st-ext-ilk">ST_EXT_ILK</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="main">
<h2>MAIN<a class="headerlink" href="#main" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">MAIN</span>
<span class="n">VAR</span>
<span class="n">fbArbiterIO</span><span class="p">:</span> <span class="n">FB_SubSysToArbiter_IO</span><span class="p">;</span>
<span class="n">fb_vetoArbiter</span><span class="p">:</span> <span class="n">FB_VetoArbiter</span><span class="p">;</span>
<span class="n">ff2_ff1_link_vac</span><span class="p">:</span> <span class="n">FB_FastFault</span> <span class="o">:=</span> <span class="p">(</span><span class="n">i_xAutoReset</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_DevName</span> <span class="o">:=</span> <span class="s1">&#39;FF2 to FF1 Link&#39;</span><span class="p">,</span> <span class="n">i_Desc</span> <span class="o">:=</span> <span class="s1">&#39;This is virtual FF2 fault, Please check the faulting device below&#39;</span><span class="p">,</span> <span class="n">i_TypeCode</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#9999);</span>
<span class="n">END_VAR</span>
<span class="n">PRG_KFE_RIX_VAC</span><span class="p">();</span>
<span class="n">fbLogHandler</span><span class="p">();</span>
<span class="n">PRG_RIX_INTF</span><span class="p">();</span>

<span class="n">fbArbiterIO</span><span class="p">(</span><span class="n">i_bVeto</span><span class="o">:=</span>  <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_OUT</span><span class="p">]</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_IN</span><span class="p">],</span>
    <span class="n">Arbiter</span><span class="o">:=</span> <span class="n">fbArbiter1</span><span class="p">,</span>
    <span class="n">fbFFHWO</span><span class="o">:=</span> <span class="n">g_FastFaultOutput1</span><span class="p">);</span>

<span class="n">g_FastFaultOutput1</span><span class="o">.</span><span class="n">bAutoReset</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">g_FastFaultOutput1</span><span class="o">.</span><span class="n">Execute</span><span class="p">(</span><span class="n">i_xVeto</span> <span class="o">:=</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_OUT</span><span class="p">]</span>
                                       <span class="n">AND</span> <span class="n">NOT</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_IN</span><span class="p">]);</span>

<span class="o">//</span> <span class="n">Temporary</span> <span class="n">copy</span>
<span class="n">g_FastFaultOutput2</span><span class="o">.</span><span class="n">Execute</span><span class="p">(</span><span class="n">i_xVeto</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_OUT</span><span class="p">]</span>
                                      <span class="n">AND</span> <span class="n">NOT</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_IN</span><span class="p">])</span>
                                       <span class="n">OR</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">ST1K2</span><span class="p">]);</span>

<span class="n">fb_vetoArbiter</span><span class="p">(</span><span class="n">bVeto</span><span class="o">:=</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">ST1K2</span><span class="p">],</span>
                <span class="n">HigherAuthority</span> <span class="o">:=</span> <span class="n">fbArbiter1</span><span class="p">,</span>
                            <span class="n">LowerAuthority</span> <span class="o">:=</span> <span class="n">fbArbiter2</span><span class="p">,</span>
                <span class="n">FFO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutput2</span><span class="p">);</span>


<span class="n">ff2_ff1_link_vac</span><span class="p">(</span>
    <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutput1</span><span class="p">,</span>
    <span class="n">i_xOK</span> <span class="o">:=</span> <span class="n">g_FastFaultOutput2</span><span class="o">.</span><span class="n">q_xFastFaultOut</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#prg-kfe-rix-vac">PRG_KFE_RIX_VAC</a></p></li>
<li><p><a class="reference internal" href="#prg-rix-intf">PRG_RIX_INTF</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-kfe-rix-vac">
<h2>PRG_KFE_RIX_VAC<a class="headerlink" href="#prg-kfe-rix-vac" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_KFE_RIX_VAC</span>
<span class="n">VAR</span>
<span class="n">vfs_dummy_gauge</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">bm_dummy_gauge</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">MKS275</span> <span class="n">Gauges</span>

<span class="n">fb_PC1K1_ZOS_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_PC1K1_ZOS_GPI_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">fb_MR1K2_SWITCH_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_MR1K2_SWITCH_GPI_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">fb_TV1K1_PLEG_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_TV1K1_PLEG_GPI_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">fb_SL1K2_EXIT_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_SL1K2_EXIT_GPI_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">fb_ST1K2_PPS_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_MR2K2_FLAT_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_MR2K2_FLAT_GPI_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">fb_MR3K2_KBH_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_MR3K2_KBH_GPI_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">fb_MR4K2_KBV_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_MR4K2_KBV_GPI_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>

<span class="o">//</span><span class="n">New</span> <span class="n">Superbee</span> <span class="n">piranis</span>
<span class="n">fb_TM2K2_ATM_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_TM2K2_ATM_GPI_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">fb_LI4K2_K2A_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>

<span class="o">//</span><span class="n">beamline</span> <span class="n">dummy</span> <span class="n">gauge</span>
<span class="n">bm_dummy_gauge</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">bm_dummy_gauge</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">bm_dummy_gauge</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span>
<span class="n">bm_dummy_gauge</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1e-4</span><span class="p">;</span>

<span class="o">//</span> <span class="n">MKS500</span> <span class="n">Gauges</span>

<span class="n">fb_PC1K1_ZOS_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_PC1K1_ZOS_GPI_1</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">bEP</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">fb_PC1K1_ZOS_GCC_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">fb_MR1K2_SWITCH_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_MR1K2_SWITCH_GPI_1</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">bEP</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">fb_MR1K2_SWITCH_GCC_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">fb_TV1K1_PLEG_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_TV1K1_PLEG_GPI_1</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">bEP</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">fb_TV1K1_PLEG_GCC_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">fb_SL1K2_EXIT_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_SL1K2_EXIT_GPI_1</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">bEP</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">fb_SL1K2_EXIT_GCC_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">fb_ST1K2_PPS_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_ST1K2_PPS_GPI_1</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">bEP</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">fb_MR2K2_FLAT_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_MR2K2_FLAT_GPI_1</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">bEP</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">fb_MR2K2_FLAT_GCC_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">fb_IM2K2_PPM_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_MR3K2_KBH_GPI_1</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">bEP</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">fb_IM2K2_PPM_GCC_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">fb_MR3K2_KBH_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_MR3K2_KBH_GPI_1</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">bEP</span> <span class="o">:=</span> <span class="kc">False</span><span class="p">);</span>
<span class="n">fb_MR3K2_KBH_GCC_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">fb_IM3K2_PPM_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_MR4K2_KBV_GPI_1</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">bEP</span> <span class="o">:=</span> <span class="kc">False</span><span class="p">);</span>
<span class="n">fb_IM3K2_PPM_GCC_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">fb_MR4K2_KBV_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_MR4K2_KBV_GPI_1</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">bEP</span> <span class="o">:=</span> <span class="kc">False</span><span class="p">);</span>
<span class="n">fb_MR4K2_KBV_GCC_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">fb_IM4K2_PPM_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_MR4K2_KBV_GPI_1</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">bEP</span> <span class="o">:=</span> <span class="kc">False</span><span class="p">);</span>
<span class="n">fb_IM4K2_PPM_GCC_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">fb_IM5K2_PPM_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">bm_dummy_gauge</span><span class="p">,</span> <span class="n">bEP</span> <span class="o">:=</span> <span class="kc">False</span><span class="p">);</span>
<span class="n">fb_IM5K2_PPM_GCC_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">fb_TM2K2_K2B_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">bm_dummy_gauge</span><span class="p">,</span> <span class="n">bEP</span> <span class="o">:=</span> <span class="kc">False</span><span class="p">);</span>
<span class="n">fb_TM2K2_K2B_GCC_1</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">fb_IM6K2_PPM_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">bm_dummy_gauge</span><span class="p">,</span> <span class="n">bEP</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>

<span class="o">//</span><span class="n">MKS422</span>
<span class="n">fb_TV4K2_GFS_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">bm_dummy_gauge</span><span class="p">);</span>

<span class="o">//</span> <span class="n">VGC</span> <span class="n">Valves</span>

<span class="n">fb_MR1K2_SWITCH_VGC_1</span><span class="p">(</span>
                         <span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_PC1K1_ZOS_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
                         <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_MR1K2_SWITCH_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
                         <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
                         <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode1</span><span class="p">,</span>
                         <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutput1</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">fbArbiter1</span><span class="p">);</span>
<span class="n">fb_MR1K2_SWITCH_VGC_2</span><span class="p">(</span>
                         <span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_MR1K2_SWITCH_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
                         <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_TV1K1_PLEG_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
                         <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
                         <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">fb_TV1K2_VFS_Interface</span><span class="o">.</span><span class="n">i_xVAC_FAULT_OK</span><span class="p">,</span>
                         <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode1</span><span class="p">,</span>
                         <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutput1</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">fbArbiter1</span><span class="p">);</span>

<span class="n">fb_SL1K2_EXIT_VGC_1</span><span class="p">(</span>
                         <span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_TV1K1_PLEG_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
                         <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_SL1K2_EXIT_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
                         <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
                         <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">fb_TV1K2_VFS_Interface</span><span class="o">.</span><span class="n">i_xVAC_FAULT_OK</span><span class="p">,</span>
                         <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode1</span><span class="p">,</span>
                         <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutput1</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">fbArbiter1</span><span class="p">);</span>

<span class="n">fb_ST1K2_PPS_VGC_1</span><span class="p">(</span>
                         <span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_SL1K2_EXIT_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
                         <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_ST1K2_PPS_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
                         <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
                         <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode1</span><span class="p">,</span>
                         <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutput1</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">fbArbiter1</span><span class="p">);</span>

<span class="n">fb_MR2K2_FLAT_VGC_1</span><span class="p">(</span>
                         <span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_ST1K2_PPS_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
                         <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_MR2K2_FLAT_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
                         <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
                         <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode2</span><span class="p">,</span>
                         <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutput2</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">fbArbiter2</span><span class="p">);</span>

<span class="n">fb_MR2K2_FLAT_VGC_2</span><span class="p">(</span>
                         <span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_MR2K2_FLAT_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
                         <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_IM2K2_PPM_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
                         <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
                         <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode2</span><span class="p">,</span>
                         <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutput2</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">fbArbiter2</span><span class="p">);</span>

<span class="n">fb_MR3K2_KBH_VGC_1</span><span class="p">(</span>
                         <span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_IM2K2_PPM_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
                         <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_MR3K2_KBH_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
                         <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
                         <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode2</span><span class="p">,</span>
                         <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutput2</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">fbArbiter2</span><span class="p">);</span>

<span class="n">fb_MR3K2_KBH_VGC_2</span><span class="p">(</span>
                         <span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_MR3K2_KBH_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
                         <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_IM3K2_PPM_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
                         <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
                         <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode2</span><span class="p">,</span>
                         <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutput2</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">fbArbiter2</span><span class="p">);</span>

<span class="n">fb_MR4K2_KBV_VGC_1</span><span class="p">(</span>
                         <span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_IM3K2_PPM_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
                         <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_MR4K2_KBV_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
                         <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
                         <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode2</span><span class="p">,</span>
                         <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutput2</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">fbArbiter2</span><span class="p">);</span>

<span class="n">fb_MR4K2_KBV_VGC_2</span><span class="p">(</span>
                         <span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_MR4K2_KBV_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
                         <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_IM5K2_PPM_GCC_1</span><span class="o">.</span><span class="n">IG</span><span class="p">,</span>
                         <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
                         <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode2</span><span class="p">,</span>
                         <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutput2</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">fbArbiter2</span><span class="p">);</span>

<span class="n">fb_LI3K2_K2B_VWC_1</span><span class="p">(</span>
                         <span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_TM2K2_K2B_GCC_1</span><span class="o">.</span><span class="n">IG</span><span class="p">,</span>
                         <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_TM2K2_K2B_GCC_1</span><span class="o">.</span><span class="n">IG</span><span class="p">,</span>
                         <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
                                             <span class="n">i_xIsAperture</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
                         <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode2</span><span class="p">,</span>
                         <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutput2</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">fbArbiter2</span><span class="p">);</span>


<span class="o">//</span> <span class="n">PIP_Gamma</span> <span class="n">Pumps</span>

<span class="n">fb_PC1K1_ZOS_PIP_1</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_PC1K1_ZOS_GPI_1</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode1</span><span class="p">);</span>
<span class="n">fb_MR1K2_SWITCH_PIP_1</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_MR1K2_SWITCH_GPI_1</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode1</span><span class="p">);</span>
<span class="n">fb_TV1K1_PLEG_PIP_1</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_TV1K1_PLEG_GPI_1</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode1</span><span class="p">);</span>
<span class="n">fb_SL1K2_EXIT_PIP_1</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_SL1K2_EXIT_GPI_1</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode1</span><span class="p">);</span>
<span class="n">fb_ST1K2_PPS_PIP_1</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_ST1K2_PPS_GPI_1</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode1</span><span class="p">);</span>
<span class="n">fb_MR2K2_FLAT_PIP_1</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_MR2K2_FLAT_GPI_1</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode2</span><span class="p">);</span>
<span class="n">fb_MR3K2_KBH_PIP_1</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_MR3K2_KBH_GPI_1</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode2</span><span class="p">);</span>
<span class="n">fb_MR4K2_KBV_PIP_1</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_MR4K2_KBV_GPI_1</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode2</span><span class="p">);</span>
<span class="n">fb_TV4K2_PIP_1</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">bm_dummy_gauge</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode2</span><span class="p">);</span>
<span class="n">fb_IM5K2_PPM_PIP_1</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">bm_dummy_gauge</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode2</span><span class="p">);</span>
<span class="n">fb_PA1K2_PIP_1</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">bm_dummy_gauge</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode2</span><span class="p">);</span>
<span class="n">fb_ST3K2_TERM_PIP_1</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">bm_dummy_gauge</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode2</span><span class="p">);</span>

<span class="o">//</span><span class="n">SIP</span> <span class="n">Pumps</span>
<span class="n">fb_IM2K2_PPM_PIP_1</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">bm_dummy_gauge</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode2</span><span class="p">);</span>
<span class="n">fb_IM3K2_PPM_PIP_1</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">bm_dummy_gauge</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode2</span><span class="p">);</span>
<span class="n">fb_IM4K2_PPM_PIP_1</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">bm_dummy_gauge</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode2</span><span class="p">);</span>
<span class="n">fb_LI2K2_K2A_PIP_1</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">bm_dummy_gauge</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode2</span><span class="p">);</span>

<span class="o">//</span><span class="n">Fast</span> <span class="n">shutter</span> <span class="n">Valve</span> <span class="n">Interface</span>
<span class="n">vfs_dummy_gauge</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">vfs_dummy_gauge</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">0.0000001</span><span class="p">;</span>
<span class="n">fb_TV1K2_VFS_Interface</span><span class="p">(</span><span class="n">IG</span><span class="o">:=</span><span class="n">fb_TV4K2_GFS_1</span><span class="o">.</span><span class="n">IG</span><span class="p">,</span> <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">,</span> <span class="n">i_xVAC_FAULT_OK</span><span class="o">=&gt;</span> <span class="p">);</span>
<span class="o">//</span><span class="n">TV1K2_VFS_Interface</span><span class="p">(</span><span class="n">IG</span><span class="o">:=</span> <span class="n">fb_TV4K2_GFS_1</span><span class="o">.</span><span class="n">IG</span><span class="p">);</span>


<span class="o">//</span><span class="n">Interface</span> <span class="k">for</span> <span class="n">KFE</span> <span class="n">VAC</span> <span class="n">SP1K1</span><span class="o">-</span><span class="n">ZOS</span><span class="o">-</span><span class="n">VGC</span><span class="o">-</span><span class="mi">2</span>
<span class="o">//</span> <span class="n">Update</span> <span class="n">interlock</span> <span class="n">signals</span> <span class="k">for</span> <span class="n">RIX</span>
<span class="n">fb_RIX_ILK</span><span class="p">(</span>
    <span class="n">VG</span>      <span class="o">:=</span>      <span class="n">fb_PC1K1_ZOS_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span> <span class="o">//</span><span class="n">fb_PC1K1_ZOS_GCC_1</span><span class="o">.</span><span class="n">IG</span><span class="p">,</span>
    <span class="n">ILK</span>     <span class="o">:=</span>      <span class="n">st_RIX_ILK</span>
<span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-kfe-rix-vac-fs">
<h2>PRG_KFE_RIX_VAC_FS<a class="headerlink" href="#prg-kfe-rix-vac-fs" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_KFE_RIX_VAC_FS</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="o">//</span><span class="n">Fast</span> <span class="n">Shutter</span> <span class="n">Valve</span>

<span class="n">fb_TV1K2_VFS_1</span><span class="p">(</span>
    <span class="n">i_xPMPS_OK</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">i_xExt_OK</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">i_sDevName</span><span class="o">:=</span> <span class="s1">&#39;TV1K2:VFS:1&#39;</span><span class="p">,</span>
    <span class="n">io_fbFFHWO</span><span class="o">:=</span> <span class="n">g_FastFaultOutput2</span>
<span class="p">);</span>
<span class="p">(</span><span class="o">*</span><span class="n">FastFaultOuput</span><span class="o">*</span><span class="p">)</span>
<span class="n">g_FastFaultOutput2</span><span class="o">.</span><span class="n">Execute</span><span class="p">(</span><span class="n">bAutoReset</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-rix-intf">
<h2>PRG_RIX_INTF<a class="headerlink" href="#prg-rix-intf" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_RIX_INTF</span>
<span class="n">VAR</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">PLC</span><span class="p">:</span><span class="n">KFE</span><span class="p">:</span><span class="n">RIX</span><span class="p">:</span><span class="n">FIM</span><span class="p">:</span><span class="n">COMBO</span><span class="p">:</span><span class="n">ILK</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">i</span><span class="p">;</span>
<span class="s1">&#39;}</span>
<span class="n">FB_FIM_ILK</span>  <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span>   <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">ads_watch_dog</span><span class="p">(</span>
    <span class="n">sNetId</span> <span class="o">:=</span> <span class="s1">&#39;172.21.140.47.1.1&#39;</span><span class="p">,</span> <span class="o">//</span> <span class="n">AMS</span> <span class="n">NET</span> <span class="n">ID</span> <span class="n">of</span> <span class="n">the</span> <span class="n">PLC</span> <span class="n">reading</span> <span class="kn">from</span> <span class="nn">this</span> <span class="n">PLC</span>
    <span class="n">nPort</span> <span class="o">:=</span> <span class="mi">851</span><span class="p">,</span> <span class="o">//</span> <span class="n">ADS</span> <span class="n">port</span> <span class="n">of</span> <span class="n">the</span> <span class="n">PLC</span> <span class="n">reading</span> <span class="kn">from</span> <span class="nn">this</span> <span class="n">PLC</span>
    <span class="n">sVarName</span> <span class="o">:=</span> <span class="s1">&#39;PRG_ADS_Gauges.ADS_connection_counter&#39;</span><span class="p">,</span> <span class="o">//</span> <span class="n">Full</span> <span class="n">name</span> <span class="n">of</span> <span class="n">the</span> <span class="n">UDINT</span> <span class="n">provided</span> <span class="n">to</span> <span class="n">the</span> <span class="s1">&#39;iWatchdog&#39;</span> <span class="n">parameter</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">interface</span> <span class="n">functions</span> <span class="n">on</span> <span class="n">the</span> <span class="n">PLC</span> <span class="n">reading</span> <span class="kn">from</span> <span class="nn">this</span> <span class="n">PLC</span>
<span class="p">);</span>

<span class="n">FB_MR3K2_FIM_ILK</span><span class="p">(</span>
    <span class="n">VG</span> <span class="o">:=</span> <span class="n">fb_MR3K2_KBH_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
    <span class="n">ILK</span> <span class="o">:=</span> <span class="n">ST_MR3K2_FIM_ILK</span><span class="p">,</span>
<span class="p">);</span>

<span class="n">FB_MR4K2_FIM_ILK</span><span class="p">(</span>
    <span class="n">VG</span> <span class="o">:=</span> <span class="n">fb_MR4K2_KBV_PIP_1</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
    <span class="n">ILK</span> <span class="o">:=</span> <span class="n">ST_MR4K2_FIM_ILK</span><span class="p">,</span>
<span class="p">);</span>

<span class="n">FB_FIM_ILK</span> <span class="o">:=</span> <span class="p">(</span> <span class="n">ST_MR3K2_FIM_ILK</span><span class="o">.</span><span class="n">q_xILK_OK_DO</span> <span class="n">AND</span> <span class="n">ST_MR4K2_FIM_ILK</span><span class="o">.</span><span class="n">q_xILK_OK_DO</span> <span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="plc-kfe-rix-vac_plc_kfe_rix_vac_epics.html" class="btn btn-neutral float-left" title="Data Types" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2021, SLAC National Accelerator Laboratory.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>