<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:GPI:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:GPI:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:PIP:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:PIP:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_PIP_1.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:1:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_1.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR4K2:KBV:VGC:2:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR4K2:KBV:VGC:2:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_MR4K2_KBV_VGC_2.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1K2:PIP:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1K2:PIP:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PA1K2_PIP_1.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:ILK:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.st_RIX_ILK.xIlk_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:ILK:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.st_RIX_ILK.xIlk_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:ILK:ILK_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.st_RIX_ILK.q_xILK_OK_DO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:ILK:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.st_RIX_ILK.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:ILK:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.st_RIX_ILK.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:ILK:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.st_RIX_ILK.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GCC:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GCC:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GCC_1.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:GPI:1:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:GPI:1:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_GPI_1.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1K1:ZOS:PIP:1:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1K1:ZOS:PIP:1:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_KFE_RIX_VAC.fb_PC1K1_ZOS_PIP_1.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:FIM:COMBO:ILK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PRG_RIX_INTF.FB_FIM_ILK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:FIM:MR3K2:ILK:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_RIX_INTF.ST_MR3K2_FIM_ILK.xIlk_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:FIM:MR3K2:ILK:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_INTF.ST_MR3K2_FIM_ILK.xIlk_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:FIM:MR3K2:ILK:ILK_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_INTF.ST_MR3K2_FIM_ILK.q_xILK_OK_DO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:FIM:MR3K2:ILK:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_INTF.ST_MR3K2_FIM_ILK.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:FIM:MR3K2:ILK:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_RIX_INTF.ST_MR3K2_FIM_ILK.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:FIM:MR3K2:ILK:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_RIX_INTF.ST_MR3K2_FIM_ILK.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:FIM:MR4K2:ILK:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_RIX_INTF.ST_MR4K2_FIM_ILK.xIlk_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:FIM:MR4K2:ILK:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_INTF.ST_MR4K2_FIM_ILK.xIlk_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:FIM:MR4K2:ILK:ILK_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_INTF.ST_MR4K2_FIM_ILK.q_xILK_OK_DO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:FIM:MR4K2:ILK:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_RIX_INTF.ST_MR4K2_FIM_ILK.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:FIM:MR4K2:ILK:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_RIX_INTF.ST_MR4K2_FIM_ILK.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:FIM:MR4K2:ILK:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_RIX_INTF.ST_MR4K2_FIM_ILK.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:001:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:001:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:001:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:001:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:001:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:001:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:001:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:001:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:001:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:002:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:002:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:002:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:002:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:002:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:002:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:002:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:002:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:002:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:003:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:003:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:003:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:003:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:003:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:003:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:003:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:003:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:003:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:004:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:004:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:004:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:004:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:004:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:004:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:004:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:004:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:004:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:005:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:005:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:005:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:005:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:005:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:005:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:005:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:005:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:005:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:006:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:006:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:006:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:006:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:006:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:006:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:006:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:006:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:006:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:007:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:007:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:007:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:007:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:007:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:007:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:007:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:007:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:007:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:008:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:008:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:008:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:008:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:008:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:008:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:008:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:008:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:008:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:009:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:009:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:009:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:009:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:009:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:009:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:009:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:009:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:009:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:010:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:010:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:010:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:010:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:010:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:010:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:010:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:010:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:010:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:011:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:011:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:011:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:011:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:011:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:011:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:011:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:011:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:011:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:012:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:012:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:012:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:012:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:012:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:012:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:012:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:012:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:012:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:013:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:013:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:013:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:013:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:013:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:013:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:013:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:013:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:013:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:014:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:014:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:014:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:014:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:014:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:014:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:014:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:014:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:014:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:015:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:015:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:015:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:015:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:015:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:015:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:015:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:015:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:015:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:016:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:016:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:016:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:016:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:016:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:016:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:016:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:016:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:016:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:017:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:017:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:017:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:017:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:017:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:017:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:017:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:017:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:017:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:018:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:018:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:018:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:018:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:018:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:018:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:018:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:018:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:018:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:019:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:019:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:019:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:019:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:019:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:019:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:019:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:019:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:019:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:020:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:020:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:020:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:020:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:020:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:020:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:020:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:020:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:AP:Entry:020:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:ArbiterID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbiter ID for elev. req.</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:ArbitratedBP:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:ArbitratedBP:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:ArbitratedBP:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:ArbitratedBP:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:ArbitratedBP:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:01:ArbitratedBP:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:01:CohortCounter_RBV</p></td>
<td><p>longin</p></td>
<td><p>Intrnl cohort counter</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:001:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:001:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:001:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:001:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:001:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:001:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:001:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:001:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:001:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:002:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:002:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:002:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:002:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:002:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:002:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:002:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:002:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:002:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:003:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:003:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:003:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:003:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:003:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:003:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:003:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:003:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:003:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:004:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:004:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:004:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:004:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:004:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:004:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:004:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:004:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:004:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:005:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:005:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:005:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:005:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:005:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:005:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:005:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:005:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:005:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:006:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:006:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:006:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:006:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:006:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:006:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:006:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:006:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:006:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:007:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:007:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:007:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:007:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:007:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:007:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:007:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:007:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:007:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:008:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:008:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:008:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:008:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:008:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:008:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:008:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:008:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:008:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:009:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:009:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:009:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:009:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:009:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:009:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:009:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:009:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:009:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:010:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:010:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:010:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:010:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:010:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:010:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:010:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:010:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:010:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:011:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:011:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:011:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:011:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:011:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:011:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:011:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:011:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:011:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:012:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:012:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:012:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:012:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:012:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:012:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:012:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:012:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:012:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:013:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:013:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:013:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:013:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:013:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:013:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:013:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:013:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:013:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:014:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:014:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:014:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:014:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:014:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:014:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:014:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:014:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:014:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:015:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:015:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:015:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:015:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:015:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:015:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:015:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:015:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:015:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:016:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:016:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:016:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:016:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:016:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:016:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:016:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:016:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:016:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:017:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:017:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:017:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:017:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:017:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:017:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:017:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:017:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:017:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:018:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:018:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:018:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:018:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:018:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:018:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:018:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:018:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:018:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:019:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:019:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:019:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:019:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:019:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:019:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:019:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:019:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:019:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:020:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:020:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:020:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:020:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:020:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:020:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:020:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:020:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:AP:Entry:020:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:ArbiterID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbiter ID for elev. req.</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:ArbitratedBP:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:ArbitratedBP:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:ArbitratedBP:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:ArbitratedBP:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:ArbitratedBP:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:ARB:02:ArbitratedBP:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:ARB:02:CohortCounter_RBV</p></td>
<td><p>longin</p></td>
<td><p>Intrnl cohort counter</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:ClearFault</p></td>
<td><p>bo</p></td>
<td><p>Might be overidden by PLC writes</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:ClearFault_RBV</p></td>
<td><p>bi</p></td>
<td><p>Might be overidden by PLC writes</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:EnableVeto</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.i_xVeto</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:EnableVeto_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.i_xVeto</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FaultHWO_RBV</p></td>
<td><p>bi</p></td>
<td><p>Hardware Output Status</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:001:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[1].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:002:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[2].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:003:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[3].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:004:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[4].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:005:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[5].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:006:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[6].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:007:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[7].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:008:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[8].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:009:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[9].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:010:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[10].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:011:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[11].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:012:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[12].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:013:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[13].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:014:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[14].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:015:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[15].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:016:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[16].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:017:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[17].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:018:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[18].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:019:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[19].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:020:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[20].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:021:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[21].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:022:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[22].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:023:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[23].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:024:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[24].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:025:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[25].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:026:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[26].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:027:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[27].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:028:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[28].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:029:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[29].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:030:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[30].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:031:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[31].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:032:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[32].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:033:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[33].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:034:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[34].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:035:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[35].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:036:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[36].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:037:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[37].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:038:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[38].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:038:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[38].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:038:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[38].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:038:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[38].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:038:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[38].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:038:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[38].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:038:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[38].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:038:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[38].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:038:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[38].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:038:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[38].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:038:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[38].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:038:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[38].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:038:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[38].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:038:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[38].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:038:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[38].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:038:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[38].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:038:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[38].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:KFE:RIX:VAC:K2:FFO:01:FF:038:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutput1.astFF[38].Ovrd.Expiration</p></td>
<td><div class="line-block">
